<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>What Certifications are required for BESS in India?</title>
  <meta name="description" content="The battery energy storage systems (BESS) market in India is experiencing rapid growth, driven by the country's ambitious renewable energy targets and the mandate to integrate 500 GW of renewable capacity by 2030. However, this expansion requires strict adherence to multiple certification and regula">
  <meta property="og:title" content="What Certifications are required for BESS in India?">
  <meta property="og:description" content="The battery energy storage systems (BESS) market in India is experiencing rapid growth, driven by the country's ambitious renewable energy targets and the mandate to integrate 500 GW of renewable capacity by 2030. However, this expansion requires strict adherence to multiple certification and regula">
  <link rel="stylesheet" href="assets/styles.css">
  <link rel="canonical" href="https://www.linkedin.com/pulse/what-certifications-required-bess-india-neeraj-kumar-singal-sjzxc/">
</head>
<body>
  <header class="global-nav" role="banner">
    <div class="global-nav__inner">
      <a class="global-nav__logo" href="https://www.linkedin.com/" aria-label="LinkedIn" target="_blank" rel="noopener noreferrer">
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 84 21" width="84" height="21" aria-hidden="true">
          <path fill="#0a66c2" d="M62.5 0h-6.3v14.9h6.3V0zm-3.2 16.9c-2 0-3.6 1.6-3.6 3.6s1.6 3.6 3.6 3.6 3.6-1.6 3.6-3.6-1.6-3.6-3.6-3.6zM20.1 0H8.6v21h11.5V0zM0 0v21h8.6V0H0zm57.3 8.1c-4.5 0-7.3 3-7.3 7.7V21h6.3v-4.8c0-2.2 1.4-3.5 3.4-3.5 2 0 3.2 1.3 3.2 3.5V21H84v-5.2c0-4.7-2.8-7.7-7.3-7.7-2.5 0-4.2 1.1-5.2 2.6h-.2V8.1h-6.3v12.9h6.3V15c0-2.2 1.2-3.5 3-3.5 1.9 0 3 1.3 3 3.5v5.9h6.4V14.3c0-4.5-2.7-6.2-6.7-6.2z"/>
        </svg>
      </a>
    </div>
  </header>

  <main class="page">
    <article class="pulse-article">
      <figure class="cover-image"><img src="assets/images/cover.jpg" alt="What Certifications are required for BESS in India?"></figure>
      <div class="pulse-article__actions">
        <span class="report-link">Report this article</span>
      </div>

      <header class="article-author">
        <a href="https://in.linkedin.com/in/nksingal" class="article-author__avatar-link" target="_blank" rel="noopener noreferrer">
          <img class="article-author__avatar" src="assets/images/author-avatar.jpg" alt="Neeraj Kumar Singal">
        </a>
        <div class="article-author__info">
          <h2 class="article-author__name">
            <a href="https://in.linkedin.com/in/nksingal" target="_blank" rel="noopener noreferrer">Neeraj Kumar Singal</a>
          </h2>
          <time class="article-author__date">Published Dec 4, 2025</time>
        </div>
        <a href="https://in.linkedin.com/in/nksingal" class="btn-follow" target="_blank" rel="noopener noreferrer">+ Follow</a>
      </header>

      <h1 class="pulse-article__title">What Certifications are required for BESS in India?</h1>

      <div class="pulse-article__body">
        <div class="article-block"><p>
          The battery energy storage systems (BESS) market in India is experiencing rapid growth, driven by the country's ambitious renewable energy targets and the mandate to integrate 500 GW of renewable capacity by 2030. However, this expansion requires strict adherence to multiple certification and regulatory frameworks that ensure safety, performance, and grid compatibility. Understanding the complex landscape of required certifications is essential for manufacturers, importers, and project developers.
        </p></div>
<div class="article-block"><h2>
            BIS Certification: The Mandatory Foundation
          </h2></div>
<div class="article-block"><p>
          The Bureau of Indian Standards (BIS) mandates certification for all battery storage systems sold or imported in India, making BIS compliance the cornerstone of market entry. This requirement is enforced under the Compulsory Registration Scheme (CRS) and applies to all battery chemistries used in stationary applications.
        </p></div>
<div class="article-block"><h3>Relevant BIS Standards</h3></div>
<div class="article-block"><ul>
        
    <li>IS 16270:2023 – Secondary Cells and Batteries for Solar Photovoltaic Applications is the primary standard for storage batteries used in solar applications. This standard covers lead-acid, VRLA (valve-regulated lead-acid), lithium-ion, and other battery chemistries. The regulation was recently updated from IS 16270:2014 and is now enforced under the Solar Systems, Devices and Components Goods Order, 2025, published by the Ministry of New and Renewable Energy (MNRE).</li>

      </ul>
  
        </div>
<figure class="article-figure"><img class="article-image" src="assets/images/image-003-8b62b682.jpg" alt="Article content" loading="lazy"></figure>
<div class="article-block"><ul>
        
    <li>IS 16046 (Part 1 and Part 2) – Standards for lithium-ion batteries that align with international standards IEC 62133-1 and IEC 62133-2. This standard includes rigorous testing for overcharge, overdischarge, short circuits, thermal abuse, vibration, mechanical shock, and temperature cycling.</li>
    <li>IS 17092:2019 – Electrical Energy Storage Systems (EES) safety requirements specifically designed for grid-connected storage systems. This standard outline comprehensive safety measures including design safety, installation guidelines, operational safety, and compliance testing.</li>
    <li>IS 17387:2020 – General Safety and Performance Requirements for Battery Management Systems (BMS), the electronic systems that monitor and control battery packs during operation.</li>
    <li>IS 17855 – Safety requirements for lithium-ion cells and batteries for stationary applications, representing India's alignment with global best practices in battery safety.</li>
    <li>IS 16893 (Parts 1-4) – Electrical energy storage systems covering general requirements, planning and installation, safety, and testing procedures.</li>

      </ul>
  
        </div>
<figure class="article-figure"><img class="article-image" src="assets/images/image-004-0db2fcd9.png" alt="Article content" loading="lazy"></figure>
<div class="article-block"><h2>
            Testing Requirements Under IS 16270:2023
          </h2></div>
<div class="article-block"><p>
          BIS certification requires batteries to be tested for:
        </p></div>
<div class="article-block"><ul>
        
    <li>Electrical capacity</li>
    <li>Charge retention</li>
    <li>Fire safety</li>
    <li>Short-circuit resistance</li>
    <li>Construction and design integrity</li>

      </ul>
  
        </div>
<figure class="article-figure"><img class="article-image" src="assets/images/image-005-e5133cb1.png" alt="Article content" loading="lazy"></figure>
<div class="article-block"><p>
          The updated standard addresses India-specific challenges, including performance in hot, dusty, and humid conditions across diverse geographies like Rajasthan's deep solar discharges and remote areas like Assam.
        </p></div>
<div class="article-block"><h2>
            BIS Certification Process
          </h2></div>
<div class="article-block"><p>
          The certification process typically involves five key steps:
        </p></div>
<div class="article-block"><p>
          Step 1: Product Testing – Battery samples must be tested at a BIS-recognized laboratory in India. Testing timelines vary but generally take 6-12 weeks depending on the queue and documentation readiness.
        </p></div>
<div class="article-block"><p>
          Step 2: Documentation Submission – Applicants must prepare technical specifications, manufacturing details, and quality assurance procedures. Required documents include:
        </p></div>
<div class="article-block"><ul>
        
    <li>Factory Registration Certificate</li>
    <li>Manufacturing layout and QA procedures</li>
    <li>ISO 9001:2015 quality management certification (recommended)</li>
    <li>Technical specification sheets</li>
    <li>Sample product labels and markings</li>
    <li>Test results from BIS-approved laboratories</li>
    <li>Declaration of conformity</li>

      </ul>
  
        </div>
<div class="article-block"><p>
          Step 3: Online Application – Submit the complete application via the BIS Smart Registration portal with all supporting documents and test reports.
        </p></div>
<div class="article-block"><p>
          Step 4: BIS Review – Officials verify the application, documentation, and test results.
        </p></div>
<div class="article-block"><p>
          Step 5: Certification Grant – Upon approval, BIS issues a unique CRS number and certification for the product.
        </p></div>
<div class="article-block"><p>
          Validity and Renewal – BIS certificates remain valid for two years and must be renewed before expiration. Manufacturers must maintain labeling compliance and traceability records throughout the certification period.
        </p></div>
<figure class="article-figure"><img class="article-image" src="assets/images/image-006-94d01da0.jpg" alt="Article content" loading="lazy"></figure>
<div class="article-block"><h2>
            Who Must Apply?
          </h2></div>
<div class="article-block"><p>
          BIS certification is mandatory for:
        </p></div>
<div class="article-block"><ul>
        
    <li>Indian manufacturers with registered facilities</li>
    <li>Foreign manufacturers (through an Authorized Indian Representative or AIR)</li>
    <li>Importers supplying batteries to the Indian market</li>

      </ul>
  
        </div>
<div class="article-block"><p>
          Foreign companies must appoint an AIR to handle the BIS application process, as foreign applicants cannot directly apply. The AIR serves as the local compliance anchor and legal representative during certification and all subsequent regulatory interactions.
        </p></div>
<div class="article-block"><h2>
            CEA Safety Regulations and Guidelines
          </h2></div>
<div class="article-block"><p>
          The Central Electricity Authority (CEA) has issued comprehensive draft safety regulations (notified in June 2025) that apply to all BESS installations in addition to BIS requirements. These regulations are set to become enforceable immediately upon publication in the Official Gazette.
        </p></div>
<div class="article-block"><h3>CEA Key Requirements</h3></div>
<div class="article-block"><ul>
        
    <li>General Safety Considerations – Battery chargers must be specifically designed for the battery chemistry used. All BESS systems must incorporate two-fault tolerance, enabling the system to either continue safe operation or shutdown securely even after two independent simultaneous faults (such as overcharge, over-discharge, short circuits, or operation outside temperature ranges).</li>
    <li>Ventilation and Cooling – Adequate ventilation and cooling systems are mandatory to prevent overheating and limit concentrations of flammable materials. Mechanical ventilation systems must include automatic shutdown capability upon failure.</li>
    <li>Hazard Detection and Suppression – BESS installations must be equipped with actively monitored systems for detecting smoke, gas, heat, and flame. Battery containers rated at 200 kWh or above must have water-based automatic fire suppression systems.</li>

      </ul>
  
        </div>
<figure class="article-figure"><img class="article-image" src="assets/images/image-007-311baf32.jpg" alt="Article content" loading="lazy"></figure>
<div class="article-block"><ul>
        
    <li>Container-Level Safety – Specifications include 7.5-metre clearances between BESS enclosures and exterior walls or roof overhangs, explosion-proof design at container level, and emergency lighting and signage.</li>
    <li>Large-Scale Fire Testing (LSFT) – Mandated for certain installations to validate fire propagation behavior and safe operation under extreme conditions. This aligns with international standards like NFPA 855.</li>
    <li>Third-Party Fire Safety Audits – All BESS installations must undergo independent third-party fire safety audits with reports submitted to Fire Inspectors. The CEA will issue Standard Operating Procedures (SOPs) within three months of notification, and the Directorate General of Fire Safety (DGFS) will issue training guidelines within the same timeframe.</li>
    <li>Security and Emergency Systems – Provisions include fencing, CCTV surveillance, motion sensors, alarms, electrolyte spill containment, emergency lighting, signage, and robust emergency shutdown technology.</li>

      </ul>
  
        </div>
<div class="article-block"><h2>
            Standards for Specific System Components
          </h2></div>
<div class="article-block"><h3>Battery Management Systems (BMS)</h3></div>
<div class="article-block"><p>
          Battery Management Systems are critical components that monitor and control battery performance. India's IS 17387:2020 standard governs BMS safety and performance. Key functions include:
        </p></div>
<div class="article-block"><ul>
        
    <li>Cell balancing and monitoring</li>
    <li>Thermal management integration</li>
    <li>Overcharge and overdischarge protection</li>
    <li>Temperature regulation and safety alerts</li>
    <li>Energy estimation and state-of-health monitoring</li>

      </ul>
  
        </div>
<figure class="article-figure"><img class="article-image" src="assets/images/image-008-3957fac4.png" alt="Article content" loading="lazy"></figure>
<div class="article-block"><p>
          While BMS certification under IS 17387 is mandatory, manufacturers should also reference international standards like IEC 62933-2-1 for comprehensive system-level integration guidance.
        </p></div>
<div class="article-block"><h3>Power Conversion Systems (PCS) and Inverters</h3></div>
<div class="article-block"><p>
          Power conversion systems that manage AC/DC conversion must comply with UL 1741 (for Inverters, Converters, and Controllers for Distributed Energy Resources) for grid integration aspects, although India-specific testing and certification through BIS is primary.
        </p></div>
<figure class="article-figure"><img class="article-image" src="assets/images/image-009-094bce2b.png" alt="Article content" loading="lazy"></figure>
<div class="article-block"><h3>Thermal Management Systems</h3></div>
<div class="article-block"><p>
          While not a standalone certification requirement in India's current framework, thermal management and cooling systems are mandatory design elements verified during BIS testing and CEA inspections. These systems are essential for preventing thermal runaway and ensuring safe operation.
        </p></div>
<div class="article-block"><h2>
            International Standards with Applicability in India
          </h2></div>
<div class="article-block"><p>
          Although BIS certification is the primary requirement for the Indian market, several international standards are referenced by Indian regulators and project developers for best practices:
        </p></div>
<div class="article-block"><p>
          IEC 62933 Series – International standards for electrical energy storage systems that define performance metrics, interoperability, and safety benchmarks. These are often referenced in Indian tenders and used for due diligence by financiers.
        </p></div>
<div class="article-block"><p>
          UL 9540 and UL 9540A – While not mandatory in India, these American standards for energy storage system installation and thermal runaway fire propagation testing are increasingly recognized as best practices. UL 9540A testing evaluates thermal runaway fire propagation behavior and is referenced in the CEA draft regulations for large-scale fire testing scenarios.
        </p></div>
<figure class="article-figure"><img class="article-image" src="assets/images/image-010-c96a1b0c.png" alt="Article content" loading="lazy"></figure>
<div class="article-block"><p>
          NFPA 855 – The US National Fire Protection Association standard for stationary energy storage system installation. Though not directly applicable in India, it serves as a reference for fire safety design and is noted in CEA guidelines as representing global best practices that India may eventually adopt more formally.
        </p></div>
<div class="article-block"><p>
          IEC 62619 and IEC 63056 – Standards for industrial lithium-ion cells ensuring safety and performance compliance at the cell level.
        </p></div>
<div class="article-block"><p>
          UN 38.3 – Transport compliance standard for lithium batteries, required when shipping battery components internationally.
        </p></div>
<div class="article-block"><p>
          RoHS and REACH – Environmental and chemical safety standards applicable to battery components and materials, particularly important for exported systems.
        </p></div>
<figure class="article-figure"><img class="article-image" src="assets/images/image-011-daea736b.png" alt="Article content" loading="lazy"></figure>
<div class="article-block"><h3>Containerized BESS Systems</h3></div>
<div class="article-block"><p>
          A significant issue in India's BESS market is the lack of clear mandatory certification requirements for imported containerized utility-scale BESS solutions. Currently, containerized systems (which integrate battery packs, BMS, thermal management, and power electronics into ready-to-deploy units) are imported without mandatory BIS certification, creating a regulatory gap.
        </p></div>
<div class="article-block"><p>
          The CEA regulations address this by requiring compliance with IS 17092:2019 and container-level safety specifications, including explosion-proof design and fire suppression systems. However, standardized certification pathways for complete containerized systems are still evolving. The CEA has recommended the establishment of a national testing and certification laboratory to ensure compliance of domestically manufactured and imported containerized BESS systems.
        </p></div>
<figure class="article-figure"><img class="article-image" src="assets/images/image-012-2b115274.png" alt="Article content" loading="lazy"></figure>
<div class="article-block"><h2>
            Emerging Certifications and Future Requirements
          </h2></div>
<div class="article-block"><h3>Quality Management System Certification</h3></div>
<div class="article-block"><p>
          While not explicitly mandated by BIS CRS, most BESS manufacturers obtain ISO 9001:2015 quality management certification to demonstrate manufacturing excellence and secure tenders. This certification is increasingly expected by project developers and financiers.
        </p></div>
<figure class="article-figure"><img class="article-image" src="assets/images/image-013-fa7454a6.jpg" alt="Article content" loading="lazy"></figure>
<div class="article-block"><h3>Third-Party Factory Audits</h3></div>
<div class="article-block"><p>
          Factory qualification audits by accredited third-party auditors have become standard practice, especially for imported equipment. These audits assess manufacturing processes, quality control, and compliance with ISO 17020 standards. Leading financiers and insurance companies now accept comprehensive audit reports for due diligence.
        </p></div>
<div class="article-block"><h3>Government Tender and Project Requirements</h3></div>
<div class="article-block"><p>
          Utility-scale BESS tenders issued by entities like SECI (Solar Energy Corporation of India), NTPC, and state utilities impose additional qualification requirements beyond basic BIS certification:
        </p></div>
<div class="article-block"><p>
          Pre-Qualification Requirements typically mandate:
        </p></div>
<div class="article-block"><ul>
        
    <li>Previous experience with 3-5 grid-connected BESS projects of 5 MWh or higher capacity</li>
    <li>At least one year of successful operational history for the largest capacity installation</li>
    <li>Availability of a rated power container-level testing facility with NABL (National Accreditation Board for Testing and Calibration Laboratories) or international accreditation</li>
    <li>NREL/IEC Type Test Reports demonstrating component performance</li>
    <li>Comprehensive performance guarantees (typically 99% system availability)</li>
    <li>Spares and service availability commitments for 10+ years post-supply</li>

      </ul>
  
        </div>
<figure class="article-figure"><img class="article-image" src="assets/images/image-014-f24f78b9.png" alt="Article content" loading="lazy"></figure>
<div class="article-block"><h3>Market Access and Timeline Considerations</h3></div>
<div class="article-block"><p>
          Obtaining BIS certification typically requires 2-3 months for straightforward applications with complete documentation and successful testing on the first attempt. However, the entire process from initial application to approved CRS number can extend to 6-12 weeks depending on test lab queues and any required remedial testing.
        </p></div>
<div class="article-block"><p>
          Foreign manufacturers targeting the Indian market should budget additional time for AIR appointment, documentation translation, and coordination with Indian representatives. The CEA has recommended incentives for domestic component manufacturing, which may accelerate development of locally certified BMS, thermal management systems, and containerized solutions in coming years.
        </p></div>
<div class="article-block"><h3>Conclusion</h3></div>
<div class="article-block"><p>
          Certification requirements for BESS in India form a multi-layered compliance framework designed to ensure safety, reliability, and grid compatibility. BIS certification under IS 16270:2023 (for solar batteries) and IS 17092:2019 (for general stationary BESS) is mandatory for all market entry, while CEA safety regulations establish operational and installation standards. Manufacturers and project developers must also navigate component-level certifications (particularly for BMS under IS 17387:2020) and increasingly stringent third-party verification requirements.
        </p></div>
<div class="article-block"><p>
          For utility-scale projects, additional pre-qualification requirements, performance guarantees, and international best practice compliance (referenced standards like IEC 62933 and NFPA 855) effectively become certification prerequisites through tender specifications. As India's energy storage capacity target of 48 GW (236 GWh) by 2031-32 materializes, ongoing regulatory harmonization and the establishment of national testing laboratories will further strengthen the certification ecosystem while accelerating time-to-market for compliant solutions.
        </p></div>
<hr class="pulse-article__divider">

    <footer class="author-card">
      <a href="https://www.linkedin.com/in/nksingal" class="author-card__avatar-link" target="_blank" rel="noopener noreferrer">
        <img class="author-card__avatar" src="assets/images/author-avatar.jpg" alt="Neeraj Kumar Singal">
      </a>
      <div class="author-card__content">
        <div class="author-card__header">
          <div>
            <a href="https://www.linkedin.com/in/nksingal" class="author-card__name" target="_blank" rel="noopener noreferrer">Neeraj Kumar Singal</a>
            <span class="author-card__badge">Influencer</span>
          </div>
          <a href="https://www.linkedin.com/in/nksingal" class="btn-follow" target="_blank" rel="noopener noreferrer">Follow</a>
        </div>
        <p class="author-card__headline">Founder @ Semco Group, Entrepreneur, Lithium Battery Testing &amp; Assembly Solutions, Electric vehicles, Strategic Planning, Design &amp; Solution of BESS Manufacturing - Pack &amp; Container line, Cell, Pack &amp; Container Testing</p>
        <p class="author-card__followers">58,813 followers</p>
      </div>
    </footer>

    <section class="social-follow">
      <h3 class="social-follow__title">For More Updates Follow Us</h3>
      <nav class="social-follow__links" aria-label="Social media links"><a href="https://whatsapp.com/channel/0029VaAQVuiA89MpM5Qh3b0f" target="_blank" rel="noopener noreferrer">WhatsApp</a><span class="social-follow__sep">-</span><a href="https://www.facebook.com/semcouniversity" target="_blank" rel="noopener noreferrer">Facebook</a><span class="social-follow__sep">-</span><a href="https://www.instagram.com/semcouniversity/" target="_blank" rel="noopener noreferrer">Instagram</a><span class="social-follow__sep">-</span><a href="https://x.com/nksingal" target="_blank" rel="noopener noreferrer">Twitter</a><span class="social-follow__sep">-</span><a href="https://www.linkedin.com/in/nksingal/?trk=article-ssr-frontend-pulse_little-text-block" target="_blank" rel="noopener noreferrer">LinkedIn</a><span class="social-follow__sep">-</span><a href="https://www.youtube.com/c/SemcoInfratechPvtLtd?trk=article-ssr-frontend-pulse_little-text-block" target="_blank" rel="noopener noreferrer">YouTube</a></nav>
    </section>
      </div>

      <div class="engagement-bar">
        <button type="button" class="engagement-bar__btn" aria-label="Like">
          <span>Like (180)</span>
        </button>
        <button type="button" class="engagement-bar__btn" aria-label="Comment"><span>Comment</span></button>
        <button type="button" class="engagement-bar__btn" aria-label="Repost"><span>Repost</span></button>
        <button type="button" class="engagement-bar__btn" aria-label="Send"><span>Send</span></button>
      </div>
    </article>
  </main>

  <footer class="site-footer">
    <p>Offline duplicate of <a href="https://www.linkedin.com/pulse/what-certifications-required-bess-india-neeraj-kumar-singal-sjzxc/" target="_blank" rel="noopener noreferrer">LinkedIn Pulse article</a></p>
  </footer>
</body>
</html>